---
slug: false-ceiling-fire-sprinkler-coordination
locale: fa
title: "سقف کاذب و اطفای حریق؛ هماهنگی اسپرینکلر با سقف‌های فلزی باز و بسته"
description: "سقف کاذب چگونه کار اسپرینکلر و دتکتور را تغییر می‌دهد؛ معیارهای سقف باز، تفاوت بافل، توری و تایل و چک‌لیست هماهنگی حریق برای بازسازی مراکز تجاری."
publishedAt: 2026-11-04
updatedAt: 2026-11-04
category: "طراحی و اجرا"
targetKeyword: "سقف کاذب و اطفای حریق"
keywords: ["اسپرینکلر سقف کاذب", "سقف باز و اسپرینکلر", "سقف فلزی و حریق", "ایمنی حریق مراکز تجاری", "سقف بافل فلزی", "سقف توری فلزی"]
relatedSystems: [baffle, expanded-metal, open-cell, metal-tile, linear-ceiling]
cover: /systems/baffle-1.jpg
coverAlt: "جزئیات سقف بافل فلزی طرح چوب با المان‌های موازی و فاصله‌دار زیر سقف اصلی"
trend: "Tehran City Council safety committee report for Firefighters' Day 1405 (129 → 48 unsafe buildings, 600 high-risk buildings made safe) plus the Arghavan Andisheh mall fire (May 2026). Winter is when retail fit-outs for Nowruz are scoped, so fire coordination must be decided now. Baffle and expanded-metal are the least-covered systems."
faq:
  - q: "آیا سقف کاذب فلزی ضد حریق است؟"
    a: "فلزی بودن رویه به‌تنهایی به معنای رده‌بندی آتش تأییدشده برای کل سیستم نیست. پوشش، لایه جاذب، زیرسازی و جزئیات اجرا هم در نتیجه اثر دارند. کلاس آتش هر پیکربندی باید از گزارش آزمون معتبر گرفته شود و برای سیستم‌های آویزسازه توسط تیم مهندسی برای هر پروژه تأیید می‌شود."
  - q: "اسپرینکلر را می‌توان فقط بالای سقف باز نصب کرد؟"
    a: "در چارچوب NFPA 13، این کار فقط وقتی پذیرفته است که سقف معیارهای سقف شبکه‌باز را برآورده کند و فاصله کافی تا افشانه وجود داشته باشد. اگر این شرایط برقرار نباشد، معمولاً اسپرینکلر در هر دو تراز لازم می‌شود. تصمیم نهایی با طراح حریق و مرجع تأیید پروژه است."
  - q: "آیا سقف بافل مانع پاشش اسپرینکلر می‌شود؟"
    a: "ممکن است بشود. بافل‌های عمیق و نزدیک به هم می‌توانند مسیر پاشش آب را قطع کنند. نتیجه به عمق المان، فاصله بین المان‌ها، فاصله تا افشانه و نوع سیستم بستگی دارد و باید پیش از تولید سقف در طراحی حریق بررسی شود."
  - q: "اگر بالای سقف توری یا بافل لایه تیره نصب کنیم چه تغییری می‌کند؟"
    a: "لایه تیره یا پوششی که پلنوم را می‌پوشاند می‌تواند سقف باز را عملاً به سقف بسته تبدیل کند. در این حالت گرما و آب مسیر قبلی را ندارند و معمولاً باید اسپرینکلر زیر سقف پیش‌بینی شود. هر تغییر این‌چنینی باید به طراح حریق اطلاع داده شود."
  - q: "در بازسازی مغازه یا پاساژ، سقف جدید را چه زمانی باید با حریق هماهنگ کرد؟"
    a: "پیش از انتخاب نهایی سیستم سقف و پیش از شروع ساخت. تغییر تراز سقف، اضافه‌کردن سقف زیر اسپرینکلرهای موجود یا تغییر محل دتکتورها می‌تواند فرض‌های طراحی قبلی را از اعتبار بیندازد؛ بنابراین نقشه هماهنگ‌شده باید قبل از تولید تأیید شود."
sources:
  - title: "خبرگزاری مهر — ۶۰۰ ساختمان پرخطر ایمن‌سازی شدند (گزارش رئیس کمیته ایمنی شورای شهر تهران به مناسبت روز آتش‌نشان ۱۴۰۵)"
    url: https://www.mehrnews.com/news/6962207/%DB%B6%DB%B0%DB%B0-%D8%B3%D8%A7%D8%AE%D8%AA%D9%85%D8%A7%D9%86-%D9%BE%D8%B1%D8%AE%D8%B7%D8%B1-%D8%A7%DB%8C%D9%85%D9%86-%D8%B3%D8%A7%D8%B2%DB%8C-%D8%B4%D8%AF%D9%86%D8%AF
  - title: "CTIF — Multiple casualties and around 40 injured in shopping mall fire in Tehran's Andishe region"
    url: https://ctif.org/news/multiple-casualties-and-around-40-injured-shopping-mall-fire-tehrans-andishe-region
  - title: "PHCP Pros / Plumbing Engineer (Arup) — The balance between ceiling design and fire sprinkler layout"
    url: https://www.phcppros.com/articles/14674-the-balance-between-ceiling-design-and-fire-sprinkler-layout
  - title: "Armstrong — MetalWorks Open Cell datasheet"
    url: https://www.eboss.co.nz/assets/literature/67/17161/armstrong-metalworks-open-cell-datasheet.pdf
  - title: "MeyerFire — Sprinkler location with wood slatted baffles (گفت‌وگوی طراحان اسپرینکلر)"
    url: https://www.meyerfire.com/daily/sprinkler-location-with-wood-slatted-baffles
  - title: "سیویلیکا — کتاب راهنمای مبحث سوم مقررات ملی ساختمان (حفاظت ساختمان‌ها در مقابل حریق)"
    url: https://civilica.com/doc/1225109/
---

**سقف کاذب و اطفای حریق** دو موضوعی هستند که در بسیاری از پروژه‌ها جدا از هم تصمیم‌گیری می‌شوند: معمار سقف را انتخاب می‌کند و مشاور تأسیسات اسپرینکلر و دتکتور را طراحی می‌کند. اما سقف کاذب مسیر گرما، دود و آب را تغییر می‌دهد و همین تغییر می‌تواند فرض‌های طراحی حریق را جابه‌جا کند. با پیش‌رو بودن فصل بازسازی فروشگاه‌ها برای نوروز و توجه دوباره به ایمنی ساختمان‌های پرتردد، این هماهنگی باید پیش از انتخاب سیستم انجام شود. در این مقاله توضیح می‌دهیم سقف‌های باز و بسته چه تفاوتی در رفتار حریق دارند و برای [سقف بافل](/systems/baffle)، [سقف اکسپندد متال](/systems/expanded-metal) و دیگر سیستم‌های فلزی چه چیزهایی باید بررسی شود.

## مسئله: ایمنی حریق از روی کاغذ تا زیر سقف

به گزارش خبرگزاری مهر، رئیس کمیته ایمنی شورای شهر تهران به مناسبت روز آتش‌نشان اعلام کرد تعداد ساختمان‌های ناایمن پایتخت از ۱۲۹ به ۴۸ رسیده و ۶۰۰ ساختمان پرخطر پس از ایمن‌سازی از فهرست خارج شده‌اند. او همچنین از کاهش ۸ درصدی حریق در شش ماه نخست سال نسبت به مدت مشابه سال قبل خبر داد و بر ادامه تمرکز روی پیشگیری تأکید کرد.

از سوی دیگر، آتش‌سوزی مجتمع تجاری ارغوان در اندیشه در اردیبهشت امسال نشان داد یک مجتمع تجاری چقدر سریع می‌تواند درگیر حریق شود. گزارش انجمن CTIF می‌گوید بررسی‌های اولیه به نقش نمای کامپوزیت در گسترش سریع آتش اشاره داشته است. این حادثه به سقف کاذب مربوط نبوده، اما پرسش کلی‌تر آن به همه اجزای ساختمان می‌رسد: آیا تصمیم‌های معماری با طراحی حریق هماهنگ بوده‌اند؟

در سقف هم الگوی خطای مشابهی دیده می‌شود. مرجع اصلی در ایران [مبحث سوم مقررات ملی ساختمان](https://civilica.com/doc/1225109/) با عنوان «حفاظت ساختمان‌ها در مقابل حریق» و الزامات آتش‌نشانی هر شهر است. در کنار آن، طراحی اسپرینکلر در بسیاری از پروژه‌ها با استاندارد NFPA 13 انجام می‌شود. اینکه کدام مرجع و کدام ویرایش برای پروژه شما ملاک است را مشاور حریق و مرجع تأیید مشخص می‌کنند. آنچه در ادامه می‌آید منطق مهندسی موضوع است، نه جایگزین طراحی حریق.

## منطق مهندسی: سقف سه چیز را تغییر می‌دهد

هر سقف کاذب، چه باز و چه بسته، سه رفتار را در فضا تغییر می‌دهد:

- **مسیر گرما:** اسپرینکلر با گرما فعال می‌شود. مقاله مهندسان Arup در نشریه Plumbing Engineer توضیح می‌دهد که در سقف‌های شبکه‌باز، گازهای داغ می‌توانند از سوراخ‌ها به بالای سقف بروند؛ پس افشانه نصب‌شده در تراز سقف کاذب ممکن است فعال نشود یا دیر فعال شود.
- **مسیر آب:** وقتی اسپرینکلر بالای سقف فعال شود، خود سقف می‌تواند الگوی پاشش را قطع کند. این اتفاق به میزان باز بودن سقف و فاصله افشانه تا آن بستگی دارد.
- **مسیر دود:** دتکتور باید جایی باشد که دود واقعاً به آن می‌رسد. سقف باز، پلنوم و فضای پایین را به هم وصل می‌کند و سقف بسته آن‌ها را جدا می‌کند؛ پس جانمایی دتکتور در این دو حالت یکسان نیست.

به همین دلیل پرسش درست این نیست که «این سقف با اسپرینکلر سازگار است؟»، بلکه این است که «با این هندسه، این ارتفاع و این تأسیسات، سیستم حریق کجا باید باشد؟»

## سقف بسته: تایل فلزی و سقف خطی بسته

در سقف بسته مانند [سقف تایل فلزی](/systems/metal-tile)، صفحه سقف مرز روشنی می‌سازد. براساس مقاله Arup، در این نوع سقف‌ها طراحی معمولاً ساده‌تر است و چیدمان از فواصل استاندارد متناسب با خطر کاربری پیروی می‌کند؛ مثلاً افشانه را در مرکز تایل قرار می‌دهند. چالش اصلی این است که اسپرینکلر با چراغ، دریچه تهویه، حسگر، بلندگو و تابلوی خروج تداخل نداشته باشد و چیزی جلوی پاشش را نگیرد.

دو نکته اجرایی در این حالت مهم است:

1. **مدول تایل و افشانه هم‌زمان طراحی شوند.** اگر نقشه اسپرینکلر پس از چیدمان تایل‌ها جابه‌جا شود، برش‌های نامنظم و خطای اجرا زیاد می‌شود.
2. **پلنوم را هم باید دید.** اینکه فضای بالای سقف بسته به اسپرینکلر نیاز دارد یا نه، به نوع سازه، مواد قابل‌سوختن موجود در پلنوم، کابل‌کشی و میزان دسترسی بستگی دارد و باید از طراح حریق پرسیده شود.

تایل پرفوره را هم نباید خودبه‌خود سقف باز فرض کرد. تا زمانی که طراح حریق چیز دیگری تأیید نکرده، بهتر است آن را از نظر هماهنگی حریق سقف بسته در نظر بگیرید.

## سقف باز: گریلیوم، بافل و توری فلزی

در سقف باز، تصمیم‌گیری ظریف‌تر است. مقاله Arup با استناد به بخش ۹.۳.۱۰ از NFPA 13 ویرایش ۲۰۱۹ سه معیار را برای سقف شبکه‌بازی که زیر آن به اسپرینکلر نیاز نیست ذکر می‌کند:

- حداقل بعد هر بازشو دست‌کم یک‌چهارم اینچ (حدود ۶ میلی‌متر) باشد؛
- عمق المان از اندازه بازشو بیشتر نباشد؛
- دست‌کم ۷۰ درصد سطح سقف باز باشد.

اگر این معیارها رعایت نشود، طبق همان مقاله اسپرینکلر در بالا و پایین سقف لازم است و افشانه پایینی باید سپر داشته باشد تا آب افشانه بالایی آن را خنک نکند. این پدیده عملکرد افشانه پایینی را به تأخیر می‌اندازد. نویسندگان همچنین یادآوری می‌کنند موانعی که تا ۱۸ اینچ (حدود ۴۶ سانتی‌متر) زیر افشانه قرار دارند باید از نظر پوشش پاشش بررسی شوند. نتیجه عملی آن‌ها قابل‌توجه است: اصلاح سقف در مراحل اولیه طراحی برای رسیدن به این معیارها می‌تواند تعداد اسپرینکلرها را تقریباً نصف کند.

حالا این منطق را روی سیستم‌های مختلف ببینیم:

**[سقف گریلیوم](/systems/open-cell):** درصد سطح باز مستقیماً به اندازه سلول وابسته است. برای نمونه، در دیتاشیت سقف سلول‌باز یک سازنده خارجی با ارتفاع پانل یکسان، سلول ۷۵ میلی‌متری سطح باز ۶۶ درصدی و سلول ۱۰۰ میلی‌متری سطح باز ۷۳ درصدی دارد. این اعداد مخصوص همان محصول‌اند و برای سیستم آویزسازه قابل‌تعمیم نیستند، اما نشان می‌دهند تغییری کوچک در اندازه سلول می‌تواند سقف را از یک سوی معیار به سوی دیگر ببرد. جزئیات بیشتر در [راهنمای هماهنگی سقف گریلیوم با تأسیسات](/articles/open-cell-grilliom-ceiling-hvac-guide) آمده است.

**سقف بافل فلزی:** در بافل، المان عمودی است و عمق آن اغلب از فاصله بین المان‌ها بیشتر است. اگر معیار «عمق بیشتر از بازشو نباشد» در پروژه ملاک باشد، چنین پیکربندی‌ای به‌سادگی سقف شبکه‌باز محسوب نمی‌شود. در گفت‌وگوی طراحان اسپرینکلر در MeyerFire درباره سقف‌های تیغه‌ای نیز همین نکته مطرح است: پاسخ به عرض، فاصله و عمق المان‌ها بستگی دارد و در بسیاری از موارد اسپرینکلر تا زیر تیغه‌ها امتداد می‌یابد. پس جذابیت بصری بافل نباید پیش از روشن شدن این تصمیم نهایی شود.

**سقف توری فلزی (اکسپندد متال):** سطح باز توری به الگوی برش، گام و زاویه ورق وابسته است و باید برای همان پیکربندی محاسبه شود، نه براساس ظاهر. نکته رایج دیگر لایه پشت توری است. به گفته طراحان همان گفت‌وگو، اگر برای پنهان‌کردن تأسیسات لایه تیره‌ای بالای سقف نصب شود، اسپرینکلر زیر سقف هم لازم خواهد شد. در [مقاله سقف پارکینگ](/articles/car-park-ceiling-expanded-metal) این هماهنگی در فضاهای پارکینگ بررسی شده است.

**[سقف خطی](/systems/linear-ceiling):** رفتار سقف خطی به پیکربندی آن وابسته است. نوارهای با فاصله باز به منطق سقف باز نزدیک‌ترند و نوارهای بدون فاصله به سقف بسته؛ بنابراین نمی‌توان یک حکم کلی برای نام سیستم صادر کرد.

## دتکتور و دود: پرسش را از رفتار دود شروع کنید

برای جانمایی دتکتور، معیارهای استاندارد اعلام حریق پروژه ملاک است و عدد عمومی نمی‌توان داد. با این حال سه پرسش به تصمیم درست کمک می‌کند:

- آیا دود از میان سقف به پلنوم می‌رود و آنجا جمع می‌شود یا زیر سقف می‌ماند؟
- آیا دریچه‌های تهویه نزدیک دتکتور، جریان دود را منحرف می‌کنند؟
- آیا دسترسی برای آزمون و نگهداری دتکتور پس از نصب سقف ممکن است؟

در سقف‌های باز، تیم تأسیسات باید این پرسش‌ها را برای هر فضا جداگانه پاسخ دهد، چون ارتفاع و تراکم تأسیسات در راهرو، لابی و فروشگاه یکسان نیست.

## اجرا: چک‌لیست هماهنگی برای بازسازی تجاری

در بازسازی [فضاهای تجاری و مال‌ها](/applications/commercial-ceiling) بیشترین ریسک جایی است که سقف جدید زیر تأسیسات قدیمی نصب می‌شود. این چک‌لیست را پیش از سفارش ساخت مرور کنید:

1. **مرجع را مشخص کنید.** ویرایش استاندارد، الزامات آتش‌نشانی شهر و مرجع تأیید پروژه را بنویسید.
2. **وضع موجود را برداشت کنید.** تراز افشانه‌ها، نوع آن‌ها، دتکتورها، کانال‌ها و کابل‌کشی پلنوم را ثبت کنید.
3. **حداقل سطح باز و فواصل را به معمار بدهید.** طراح حریق باید پیش از انتخاب مدول، محدودیت‌ها را اعلام کند.
4. **نقشه هماهنگ مشترک تهیه کنید.** سقف، روشنایی، تهویه، اسپرینکلر و دتکتور باید در یک نقشه دیده شوند.
5. **دسترسی نگهداری را طراحی کنید.** شیرها، دمپرها و دتکتورها باید پس از نصب سقف قابل‌دسترس بمانند.
6. **نمونه محلی بسازید.** تداخل‌ها معمولاً در یک ناحیه کوچک زودتر از کل پروژه آشکار می‌شوند.
7. **تغییرات را کنترل کنید.** اضافه‌کردن لایه پشت سقف، پرکردن بخشی از شبکه یا نصب تابلو می‌تواند فرض‌های طراحی را تغییر دهد. بهره‌بردار باید بداند سقف باز باید در طول عمر ساختمان نیز باز بماند.

مقادیر کلاس آتش، سطح باز و فواصل هر پیکربندی به جزئیات پروژه وابسته است و توسط تیم مهندسی آویزسازه برای هر پروژه تأیید می‌شود؛ روش کار این تیم در صفحه [مهندسی آویزسازه](/engineering) آمده است.

## جمع‌بندی

- **سقف کاذب و اطفای حریق** یک تصمیم مشترک است: سقف مسیر گرما، آب و دود را تغییر می‌دهد.
- سقف بسته هماهنگی ساده‌تری در تراز سقف دارد، اما پلنوم آن هم باید بررسی شود.
- سقف باز تنها با نام «باز» سقف باز محسوب نمی‌شود؛ بازشو، عمق، درصد سطح باز و فاصله تا افشانه تعیین‌کننده‌اند.
- هرچه این بررسی زودتر انجام شود، هزینه اصلاح کمتر است.

اگر در حال انتخاب سقف برای پروژه تجاری، اداری یا عمومی هستید، [راهنمای سقف کاذب فلزی](/metal-suspended-ceiling) و [مقایسه سیستم‌ها](/systems/compare) نقطه شروع مناسبی است. برای بررسی نقشه‌ها و هماهنگی با مشاور حریق پروژه، [درخواست استعلام](/rfq) خود را برای تیم مهندسی آویزسازه ثبت کنید.
